

<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" />
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  
  <title>Level of Concern &mdash; RespiraWorks Ventilator  documentation</title>
  

  
  <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
  <link rel="stylesheet" href="../_static/graphviz.css" type="text/css" />
  <link rel="stylesheet" href="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.css" type="text/css" />

  
  

  
  

  

  
  <!--[if lt IE 9]>
    <script src="../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
    
      <script type="text/javascript" id="documentation_options" data-url_root="../" src="../_static/documentation_options.js"></script>
        <script src="../_static/jquery.js"></script>
        <script src="../_static/underscore.js"></script>
        <script src="../_static/doctools.js"></script>
        <script src="https://cdn.rawgit.com/aexmachina/jquery-bonsai/master/jquery.bonsai.js"></script>
        <script src="../_static/traceability.js"></script>
    
    <script type="text/javascript" src="../_static/js/theme.js"></script>

    
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Software Development Plan" href="SDP.html" />
    <link rel="prev" title="Software Documentation" href="index.html" /> 
</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">
    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >
          

          
            <a href="../index.html" class="icon icon-home"> RespiraWorks Ventilator
          

          
          </a>

          
            
            
              <div class="version">
                0.3
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        
        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../system/index.html">System Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../hardware/index.html">Hardware Documentation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">Software Documentation</a><ul class="current">
<li class="toctree-l2 current"><a class="current reference internal" href="#">Level of Concern</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#purpose">Purpose</a></li>
<li class="toctree-l3"><a class="reference internal" href="#scope">Scope</a></li>
<li class="toctree-l3"><a class="reference internal" href="#id1">Level of Concern</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#justification-for-stated-level-of-concern">Justification for Stated Level of Concern</a></li>
<li class="toctree-l4"><a class="reference internal" href="#role-of-the-software">Role of the Software</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="#references">References</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="SDP.html">Software Development Plan</a></li>
<li class="toctree-l2"><a class="reference internal" href="SRS.html">Software Requirements Specification</a></li>
<li class="toctree-l2"><a class="reference internal" href="SRS.html#traceability-matrix">Traceability Matrix</a></li>
<li class="toctree-l2"><a class="reference internal" href="api/index.html">API</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../process/index.html">Process Documentation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../BOM/index.html">BOM</a></li>
<li class="toctree-l1"><a class="reference internal" href="../contributing/contributing.html">Contributing</a></li>
</ul>

            
          
        </div>
        
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">RespiraWorks Ventilator</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          

















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../index.html" class="icon icon-home"></a> &raquo;</li>
        
          <li><a href="index.html">Software Documentation</a> &raquo;</li>
        
      <li>Level of Concern</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
          
            <a href="../_sources/software/level_of_concern.rst.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <blockquote>
<div></div></blockquote>
<div class="section" id="level-of-concern">
<h1>Level of Concern<a class="headerlink" href="#level-of-concern" title="Permalink to this headline">¶</a></h1>
<div class="section" id="purpose">
<h2>Purpose<a class="headerlink" href="#purpose" title="Permalink to this headline">¶</a></h2>
<p>This document states and justifies our Level of Concern for the software within RespiraWorks Ventilator.</p>
<p>[[FDA-CPSSCMD:level-of-concern]]</p>
</div>
<div class="section" id="scope">
<h2>Scope<a class="headerlink" href="#scope" title="Permalink to this headline">¶</a></h2>
<p>This document applies to RespiraWorks Ventilator release 0.3.</p>
</div>
<div class="section" id="id1">
<h2>Level of Concern<a class="headerlink" href="#id1" title="Permalink to this headline">¶</a></h2>
<p>The Level of Concern for the software system is class <strong>C</strong>.</p>
<div class="section" id="justification-for-stated-level-of-concern">
<h3>Justification for Stated Level of Concern<a class="headerlink" href="#justification-for-stated-level-of-concern" title="Permalink to this headline">¶</a></h3>
<div class="admonition-todo admonition" id="id2">
<p class="admonition-title">Todo</p>
<p>Describe how you arrived at the stated Level of Concern.  Below is a template for a device that has a minor Level of Concern, hence the “No” response for all of the questions. Be sure to read the questions and update the responses as appropriate.</p>
</div>
<p>See the 2005 “Guidance for the Content of Premarket Submissions for Software Contained in Medical Devices” for details.</p>
<p>We believe the software system inside {{ system.project_name }} has a {{ system.level_of_concern }} Level of Concern because …</p>
</div>
<div class="section" id="role-of-the-software">
<h3>Role of the Software<a class="headerlink" href="#role-of-the-software" title="Permalink to this headline">¶</a></h3>
<div class="admonition-todo admonition" id="id3">
<p class="admonition-title">Todo</p>
<p>Describe the role of the software in causing, controlling, and/or mitigating hazards that could result in injury to the patient or the operator.</p>
</div>
<div class="section" id="major-level-of-concern-key-questions">
<h4>Major Level of Concern Key Questions<a class="headerlink" href="#major-level-of-concern-key-questions" title="Permalink to this headline">¶</a></h4>
<p>When evaluating our Software Device’s Level of Concern, we considered the Key Questions provided in [1].  Our answers to these key questions for Major Level of Concern Devices are presented below:</p>
<p><strong>1. Does the Software Device qualify as Blood Establishment Computer Software?</strong></p>
<p>No.</p>
<p><strong>2. Is the Software Device intended to be used in combination with a drug or biologic?</strong></p>
<p>No.</p>
<p><strong>3. Is the Software Device an accessory to a medical device that has a Major Level of Concern?</strong></p>
<p>Yes.</p>
<p><strong>4. Prior to mitigation of hazards, could a failure of the Software Device result in death or serious injury, either to a patient or to a user of the device?</strong></p>
<p>Yes.</p>
<p><strong>a. Does the Software Device control a life supporting or life sustaining function?</strong></p>
<p>Yes.</p>
<p><strong>b. Does the Software Device control the delivery of potentially harmful energy that could result in death or serious injury, such as radiation treatment systems, defibrillators, and ablation generators?</strong></p>
<p>No.</p>
<p><strong>c. Does the Software Device control the delivery of treatment or therapy such that an error or malfunction could result in death or serious injury?</strong></p>
<p>Yes.</p>
<p><strong>d. Does the Software Device provide diagnostic information that directly drives a decision regarding treatment or therapy, such that if misapplied it could result in serious injury or death?</strong></p>
<p>No.</p>
<p><strong>e. Does the Software Device provide vital signs monitoring and alarms for potentially life threatening situations in which medical intervention is necessary?</strong></p>
<p>Yes.</p>
</div>
<div class="section" id="moderate-level-of-concern-key-questions">
<h4>Moderate Level of Concern Key Questions<a class="headerlink" href="#moderate-level-of-concern-key-questions" title="Permalink to this headline">¶</a></h4>
<p>When evaluating our Software Device’s Level of Concern, we considered the Key Questions provided in [1].  Our answers to these key questions for Moderate Level of Concern Devices are presented below:</p>
<p><strong>1. Is the Software Device an accessory to a medical device that has a Moderate Level of Concern?</strong></p>
<p>No.</p>
<p><strong>2. Prior to mitigation of hazards, could a failure of the Software Device result in Minor Injury, either to a patient or to a user of the device?</strong></p>
<p>Yes.</p>
<p><a href="#id4"><span class="problematic" id="id5">**</span></a>3. Could a malfunction of, or a latent design flaw in, the Software Device lead to an erroneous diagnosis or a delay in delivery of appropriate medical care that would likely lead to Minor Injury? **</p>
<p>No.</p>
</div>
</div>
</div>
<div class="section" id="references">
<h2>References<a class="headerlink" href="#references" title="Permalink to this headline">¶</a></h2>
<p>[1]: “Guidance for the Content of Premarket Submissions for Software Contained in Medical Devices”, 2005.</p>
</div>
</div>


           </div>
           
          </div>
          <footer>
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
        <a href="SDP.html" class="btn btn-neutral float-right" title="Software Development Plan" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
        <a href="index.html" class="btn btn-neutral float-left" title="Software Documentation" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>
        &#169; Copyright 2021, RespiraWorks.

    </p>
  </div>
    
    
    
    Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    
    provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>
        </div>
      </div>

    </section>

  </div>
  

  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script>

  
  
    
   

</body>
</html>